# 电磁干扰通信恢复改动说明

## 改动目标

本次修改用于降低变频器运行期间电磁干扰对频率、转速等数据读取的影响，并遵守以下控制边界：

- 自动重连只恢复 TCP 和 NModbus 通信，不向变频器发送正转、反转或停止命令。
- 变频器运行状态不会因为通信断开或自动重连而被软件主动改变。
- 操作员点击“停止运行”后，原有停止命令自动重发任务在本次控制会话内继续工作；如果通道暂时断线，连接恢复后停止任务会在下一轮继续发送停止命令。
- 停止控制系统或重新启动控制后，不恢复上一控制会话的停止重发任务。

## 1. 区分读取失败和合法零值

新增 `CommunicationRecovery.cs`，使用 `RegisterReadResult` 明确表示读取成功或失败。

修改前，读取超时、Socket 异常和校验错误都会返回 `0`，上层会把通信失败误认为有效的 `0 Hz` 或 `0 rpm`。

修改后：

- 成功读取到的零值仍然是合法测量值。
- 读取失败不会更新 `readDataBuffer`，界面继续保留最后一次有效数据。
- 通道尚未取得过有效数据时，文本显示 `--`，图表不绘制该数据点，不再把初始缓存零值显示成测量结果。
- 已有有效数据但当前通信失败时，文本标记为“上次有效值”。
- 读取失败只标记对应寄存器数据为陈旧并限频记录日志，不再累计失败次数；其他寄存器读取成功不会误清除该标记。
- 检测到 TCP 已断开时，已有测量值立即标记为“上次有效值”，不会在重连期间继续显示成当前值。

## 2. 自动重连只恢复通信

新增 `ModbusConnectionFactory`，职责仅包括：

- 创建 `TcpClient`；
- 建立 TCP 连接；
- 创建 `ModbusSerialMaster`；
- 设置读写超时、帧校验和库级重试参数。

连接工厂和 `ConnectSingleChannelTcp()` 中均没有运行控制寄存器写入。重连成功后只替换该通道的 Socket 和 Modbus Master，不调用 `SendCmd()`、`SendCmdAsync()` 或 `SendCmdRunning()`。

轮询中原有的 `0x2A` 故障自动复位并重发正转、反转或停止命令也已移除，确保恢复通信后的轮询保持只读。故障复位仍由操作员点击“清除故障”触发。

## 3. 断线自动重连

- 保留 Socket 或 Modbus Master 不可用后的自动重连。
- 使用 Socket 可读状态和可用字节判断对端已关闭的连接，避免仅依赖可能滞后的 `TcpClient.Connected`。
- 读取超时、CRC/帧错误或 Modbus 异常只标记数据为陈旧并记录日志，不再因为连续读取失败触发重连。
- 删除“连续读取失败 3 次后重连”的计数和触发逻辑。
- 删除全局最多 8 个并发重连任务的限制。
- 删除 0.5～8 秒指数退避和通道错峰延迟；连接失败后由后续轮询再次尝试。
- 保留同一通道的单飞保护，避免同一通道在已有连接任务尚未完成时重复创建 Socket；它不是全局并发限制。
- 单个通道重连不会暂停全局定时器，也不会修改用户配置中的通道启用状态。

## 4. 通道锁和连接替换

读、写、关闭和替换连接统一使用 `_modbusLock[ch]`：

- 重连不会在某条停止或运行命令写入过程中关闭 Socket。
- 写命令取得锁后会再次检查连接，避免检查连接与实际写入之间发生重连。
- 连接对象先在局部变量中创建，连接成功后才安装到通道数组中。
- 超时或失败的连接对象会被释放，避免遗留后台连接和 Socket 资源。

## 5. 停止命令重发行为

保留 `SendStopCommandsUntilCancelledAsync()` 的自动重发机制，每 100 ms 检查一次可用通道。

修改后：

- 断线通道暂时不会收到停止命令，但停止重发任务不会因此结束。
- 自动重连完成后，停止任务会检测到新连接并继续发送停止命令。
- 每个通道独立执行停止重发，某个通道写入超时不会阻塞其他通道继续发送停止命令。
- 自动重连本身不发送停止命令。
- 删除了“点击任意按钮就取消停止重发”的全局消息过滤逻辑。
- 停止请求只在当前控制会话内保持；断线和自动重连不会取消停止重发。
- 点击“停止控制”会取消当前停止重发任务并关闭连接；再次启动控制时不会自动恢复旧的停止请求。
- 明确点击正转或反转也会取消当前停止重发任务。
- 正转或反转开始前会等待旧的停止重发任务完全退出，避免停止与运行命令交错发送。

## 6. 轮询与日志优化

- 为主轮询增加防重入保护，上一轮未结束时不会启动新的重叠轮询。
- 断线通道的连接任务并行调度，健康通道不再等待其他通道的 3 秒连接超时。
- 删除每次成功读取都记录日志的高频行为。
- 同一通道的通信错误日志最多每 2 秒记录一次，降低 UI 和日志文件压力。

## 7. NModbus通信参数

连接创建时显式设置：

- 读取超时：1500 ms；
- 写入超时：1500 ms；
- NModbus重试次数：2；
- 重试等待：100 ms；
- RTU帧校验：开启。

上述重试仅发生在 NModbus 单次请求内部；应用层不再根据连续读取失败次数触发重连。

## 8. 新增验证

新增 `tests/CommunicationRecoveryTests.csproj`，验证以下行为：

1. 读取失败不会产生替换测量值；
2. 成功读取到的零值仍被识别为有效数据；
3. 新建或重建连接时不会发送任何 Modbus 控制报文；
4. TCP 对端关闭后能够识别为断线，供后续轮询触发自动重连。

运行验证：

```powershell
dotnet msbuild .\tests\CommunicationRecoveryTests.csproj /t:Build /p:Configuration=Debug
.\tests\bin\Debug\CommunicationRecoveryTests.exe
```

## 涉及文件

- `VfdMonitorForm.cs`：轮询、读取结果、断线自动重连、锁和停止任务取消边界。
- `CommunicationRecovery.cs`：读取结果模型和纯通信连接工厂。
- `Properties/AssemblyInfo.cs`：允许测试程序集访问内部通信类型。
- `vfd_monitor_nmodbus.csproj`：编译新增通信恢复文件。
- `tests/CommunicationRecoveryTests.csproj`、`tests/Program.cs`：通信恢复回归验证。
